@prefix cptlc:  <http://cptl-c.org/core/2014/07/core/> .
@prefix enet:      <http://cptl-c.org/enterprise/2015/07/enterprise_network/> .
@prefix snet:      <http://cptl-c.org/power/2015/07/substation_network/> .
@prefix sel-snet:  <http://cptl-c.org/power/2015/substation_network/sel/> .
@prefix rdfs:   <http://www.w3.org/2000/01/rdf-schema#> .
@prefix shelbyville-network: <http://arpae-example.org/2014/07/8-substation/shelbyville/snet/> .
@prefix shelbyville-yard: <http://arpae-example.org/2014/07/8-substation/shelbyville/syard/> .
@prefix north-haverbrook-network: <http://arpae-example.org/2014/07/8-substation/north-haverbrook/snet/> .
@prefix cypress-creek-network: <http://arpae-example.org/2014/07/8-substation/cypress-creek/snet/> .
@prefix paris-network: <http://arpae-example.org/2014/07/8-substation/paris/snet/> .

shelbyville-network:SEL_3620
	rdfs:type snet:Switch ;
	enet:hasIPValue '192.168.6.200' ;	
	cptlc:hasLink shelbyville-network:SEL_421_1 ;
	cptlc:hasLink shelbyville-network:SEL_421_2 ;
	cptlc:hasLink shelbyville-network:SEL_421_3 ;
	cptlc:hasLink shelbyville-network:SEL_451_1 ;
	cptlc:hasLink shelbyville-network:SEL_451_2 ;
	cptlc:hasLink shelbyville-network:SEL_451_3 ;
	cptlc:hasLink shelbyville-network:SEL_451_4 ;
	cptlc:hasLink shelbyville-network:SEL_451_5 ;
	cptlc:hasLink shelbyville-network:SEL_451_6 ;
	.

shelbyville-network:SEL_421_1
	rdfs:type snet:DistanceRelay ;
	enet:hasIPValue '10.36.1.201' ;
	cptlc:hasLink north-haverbrook-network:DistanceRelay_2 ;
	.

shelbyville-network:SEL_421_2
	rdfs:type snet:DistanceRelay ;
	enet:hasIPValue '10.36.1.202' ;
	cptlc:hasLink cypress-creek-network:SEL_421_4 ;
	.

shelbyville-network:SEL_421_3
	rdfs:type snet:DistanceRelay ;
	enet:hasIPValue '10.36.1.203' ;
	cptlc:hasLink paris-network:SEL_421_1 ;
	.

shelbyville-network:SEL_451_1
	rdfs:type snet:OvercurrentRelay ;
	enet:hasIPValue '10.36.1.101' ;
	snet:hasBreakerConnections shelbyville-yard:Shelbyville$BRK$2629 ;
	.

shelbyville-network:SEL_451_2
	rdfs:type snet:OvercurrentRelay ;
	enet:hasIPValue '10.36.1.102' ;
	snet:hasBreakerConnections shelbyville-yard:Shelbyville$BRK$2928 ;
	.

shelbyville-network:SEL_451_3
	rdfs:type snet:OvercurrentRelay ;
	enet:hasIPValue '10.36.1.103' ;
	snet:hasBreakerConnections shelbyville-yard:Shelbyville$BRK$3132 ;
	.

shelbyville-network:SEL_451_4
	rdfs:type snet:OvercurrentRelay ;
	enet:hasIPValue '10.36.1.104' ;
	snet:hasBreakerConnections shelbyville-yard:Shelbyville$BRK$3031 ;
	.

shelbyville-network:SEL_451_5
	rdfs:type snet:OvercurrentRelay ;
	enet:hasIPValue '10.36.1.105' ;
	snet:hasBreakerConnections shelbyville-yard:Shelbyville$BRK$2729 ;
	.

shelbyville-network:SEL_451_6
	rdfs:type snet:OvercurrentRelay ;
	enet:hasIPValue '10.36.1.106' ;
	snet:hasBreakerConnections shelbyville-yard:Shelbyville$BRK$2931 ;
	.
